id,point_id,can_id,param_name,data_type,coefficient,default_value,current_value,value_config,ui_type,description,sort_order,created_at,updated_at,param_ename
1,450,0x1836dd00,一级过频跳闸阈值,int16_t,100,61.2,61.2,"{""type"":""range"", ""min"":""GRID_RATED_FREQUENCY+1.0"", ""max"":""GRID_RATED_FREQUENCY+6.0"", ""step"":0.01, ""unit"":""Hz""}",input-number,,1,2026/5/21 10:21,2026/5/21 10:21,OF_LEVEL1_PROTECTION_VALUE
2,451,0x1836dd00,一级欠频跳闸阈值,int16_t,100,58.5,58.5,"{""type"":""range"", ""min"":""GRID_RATED_FREQUENCY-10.0"", ""max"":""GRID_RATED_FREQUENCY-1.0"", ""step"":0.01, ""unit"":""Hz""}",input-number,,2,2026/5/21 10:21,2026/5/21 10:21,UF_LEVEL1_PROTECTION_VALUE
3,452,0x1836dd00,一级过压跳闸阈值,int16_t,100,1.1,1.1,"{""type"":""range"", ""min"":1.1, ""max"":1.2, ""step"":0.01, ""unit"":""p.u.""}",input-number,,3,2026/5/21 10:21,2026/5/21 10:21,OV_LEVEL1_PROTECTION_VALUE
4,453,0x1836dd00,一级欠压跳闸阈值,int16_t,100,0.88,0.88,"{""type"":""range"", ""min"":0.0, ""max"":0.88, ""step"":0.01, ""unit"":""p.u.""}",input-number,,4,2026/5/21 10:21,2026/5/21 10:21,UV_LEVEL1_PROTECTION_VALUE
5,454,0x1837dd00,一级过频跳闸时间,int16_t,1,300,300,"{""type"":""range"", ""min"":180.0, ""max"":1000.0, ""step"":1, ""unit"":""Sec""}",input-number,,5,2026/5/21 10:21,2026/5/21 10:21,OF_LEVEL1_PROTECTION_TIME
6,455,0x1837dd00,一级欠频跳闸时间,int16_t,1,300,300,"{""type"":""range"", ""min"":180.0, ""max"":1000.0, ""step"":1, ""unit"":""Sec""}",input-number,,6,2026/5/21 10:21,2026/5/21 10:21,UF_LEVEL1_PROTECTION_TIME
7,456,0x1837dd00,一级过压跳闸时间,int16_t,1,13,13,"{""type"":""range"", ""min"":1.0, ""max"":13.0, ""step"":1, ""unit"":""Sec""}",input-number,,7,2026/5/21 10:21,2026/5/21 10:21,OV_LEVEL1_PROTECTION_TIME
8,457,0x1837dd00,一级欠压跳闸时间,int16_t,1,21,21,"{""type"":""range"", ""min"":2.0, ""max"":50.0, ""step"":1, ""unit"":""Sec""}",input-number,,8,2026/5/21 10:21,2026/5/21 10:21,UV_LEVEL1_PROTECTION_TIME
9,458,0x1838dd00,一级过频跳闸时间（毫秒）,int16_t,1,0,0,"{""type"":""range"", ""min"":0, ""max"":999, ""step"":1, ""unit"":""mSec""}",input-number,,9,2026/5/21 10:21,2026/5/21 10:21,OF_LEVEL1_PROTECTION_TIME (ms)
10,459,0x1838dd00,一级欠频跳闸时间（毫秒）,int16_t,1,0,0,"{""type"":""range"", ""min"":0, ""max"":999, ""step"":1, ""unit"":""mSec""}",input-number,,10,2026/5/21 10:21,2026/5/21 10:21,UF_LEVEL1_PROTECTION_TIME (ms)
11,460,0x1838dd00,一级过压跳闸时间（毫秒）,int16_t,1,0,0,"{""type"":""range"", ""min"":0, ""max"":999, ""step"":1, ""unit"":""mSec""}",input-number,,11,2026/5/21 10:21,2026/5/21 10:21,OV_LEVEL1_PROTECTION_TIME (ms)
12,461,0x1838dd00,一级欠压跳闸时间（毫秒）,int16_t,1,0,0,"{""type"":""range"", ""min"":0, ""max"":999, ""step"":1, ""unit"":""mSec""}",input-number,,12,2026/5/21 10:21,2026/5/21 10:21,UV_LEVEL1_PROTECTION_TIME (ms)
13,462,0x1839dd00,二级过频跳闸阈值,int16_t,100,62,62,"{""type"":""range"", ""min"":""GRID_RATED_FREQUENCY+1.8"", ""max"":""GRID_RATED_FREQUENCY+6.0"", ""step"":0.01, ""unit"":""Hz""}",input-number,,13,2026/5/21 10:21,2026/5/21 10:21,OF_LEVEL2_PROTECTION_VALUE
14,463,0x1839dd00,二级欠频跳闸阈值,int16_t,100,56.5,56.5,"{""type"":""range"", ""min"":""GRID_RATED_FREQUENCY-10.0"", ""max"":""GRID_RATED_FREQUENCY-3.0"", ""step"":0.01, ""unit"":""Hz""}",input-number,,14,2026/5/21 10:21,2026/5/21 10:21,UF_LEVEL2_PROTECTION_VALUE
15,464,0x1839dd00,二级过压跳闸阈值,int16_t,100,1.2,1.2,"{""type"":""range"", ""min"":1.2, ""max"":1.2, ""step"":0.01, ""unit"":""p.u.""}",input-number,,15,2026/5/21 10:21,2026/5/21 10:21,OV_LEVEL2_PROTECTION_VALUE
16,465,0x1839dd00,二级欠压跳闸阈值,int16_t,100,0.5,0.5,"{""type"":""range"", ""min"":0.0, ""max"":0.5, ""step"":0.01, ""unit"":""p.u.""}",input-number,,16,2026/5/21 10:21,2026/5/21 10:21,UV_LEVEL2_PROTECTION_VALUE
17,466,0x183Add00,二级过频跳闸时间,int16_t,1,0,0,"{""type"":""range"", ""min"":0, ""max"":1000.0, ""step"":1, ""unit"":""Sec""}",input-number,,17,2026/5/21 10:21,2026/5/21 10:21,OF_LEVEL2_PROTECTION_TIME
18,467,0x183Add00,二级欠频跳闸时间,int16_t,1,0,0,"{""type"":""range"", ""min"":0, ""max"":1000.0, ""step"":1, ""unit"":""Sec""}",input-number,,18,2026/5/21 10:21,2026/5/21 10:21,UF_LEVEL2_PROTECTION_TIME
19,468,0x183Add00,二级过压跳闸时间,int16_t,1,0,0,"{""type"":""range"", ""min"":0, ""max"":0, ""step"":1, ""unit"":""Sec""}",input-number,,19,2026/5/21 10:21,2026/5/21 10:21,OV_LEVEL2_PROTECTION_TIME
20,469,0x183Add00,二级欠压跳闸时间,int16_t,1,2,2,"{""type"":""range"", ""min"":0, ""max"":21.0, ""step"":1, ""unit"":""Sec""}",input-number,,20,2026/5/21 10:21,2026/5/21 10:21,UV_LEVEL2_PROTECTION_TIME
21,470,0x183Bdd00,二级过频跳闸时间（毫秒）,int16_t,1,160,160,"{""type"":""range"", ""min"":0, ""max"":999, ""step"":1, ""unit"":""mSec""}",input-number,,21,2026/5/21 10:21,2026/5/21 10:21,OF_LEVEL2_PROTECTION_TIME (ms)
22,471,0x183Bdd00,二级欠频跳闸时间（毫秒）,int16_t,1,160,160,"{""type"":""range"", ""min"":0, ""max"":999, ""step"":1, ""unit"":""mSec""}",input-number,,22,2026/5/21 10:21,2026/5/21 10:21,UF_LEVEL2_PROTECTION_TIME (ms)
23,472,0x183Bdd00,二级过压跳闸时间（毫秒）,int16_t,1,160,160,"{""type"":""range"", ""min"":160, ""max"":160, ""step"":1, ""unit"":""mSec""}",input-number,,23,2026/5/21 10:21,2026/5/21 10:21,OV_LEVEL2_PROTECTION_TIME (ms)
24,473,0x183Bdd00,二级欠压跳闸时间（毫秒）,int16_t,1,0,0,"{""type"":""range"", ""min"":0, ""max"":999, ""step"":1, ""unit"":""mSec""}",input-number,,24,2026/5/21 10:21,2026/5/21 10:21,UV_LEVEL2_PROTECTION_TIME (ms)
25,474,0x183Cdd00,电池电压上限,int16_t,1,1518,1518,"{""type"":""range"", ""min"":1200, ""max"":1570, ""step"":1, ""unit"":""V""}",input-number,,25,2026/5/21 10:21,2026/5/21 10:21,BATTERY_VOLTAGE_UPPER_LIMIT
26,475,0x183Cdd00,电池电压下限,int16_t,1,1000,1000,"{""type"":""range"", ""min"":900, ""max"":1200, ""step"":1, ""unit"":""V""}",input-number,,26,2026/5/21 10:21,2026/5/21 10:21,BATTERY_VOLTAGE_LOWER_LIMIT
